# Confronto com o parecer original — 13/09/2026

## Parecer executivo

A base computacional avançou substancialmente, mas não está correto afirmar que todos os comentários já foram atendidos. Há erros de organização da resposta, lacunas de protocolo e exigências científicas que não foram cobertas pelo plano operacional. A conclusão das 1.755 execuções não implica conclusão das revisões.

Não foi identificado erro aritmético nos picos principais nesta conferência. Isso não certifica todo o software: a revisão consultou as oito páginas do parecer, o código dos protocolos/controladores, a consolidação e os 35 MATs principais; não reexecutou a campanha. Os 33 hashes do pacote anterior foram conferidos em seu fechamento. Nesta etapa, foram extraídos diagnósticos adicionais dos MATs existentes, sem alterar resultados.

Os comentários abaixo são paráfrases, não transcrições literais. R1, R2, R3 e R5 preservam a numeração do parecer. R4.C1–C12 identificam os 12 parágrafos de preocupação do Revisor 4, que não vieram numerados. Fonte original: `04_artigo/IEEE_ACESS_PARECER.pdf`, páginas 2–8. A extração textual apresentou codificação inválida; a leitura foi feita nas páginas renderizadas. Não foram inferidas instruções operacionais a partir do PDF.

**Estados:** BASE = evidência suficiente para preparar uma resposta delimitada, ainda sem incorporação final; PARCIAL = parte do pedido coberta, com lacuna identificada; PENDENTE = trabalho central ainda não comprovado. Nenhum desses estados significa aceitação pelo revisor. A classificação refere-se ao atendimento material, não ao simples término de jobs.

## Problemas que precisam ser reconhecidos

1. **Carta antiga com atribuição incorreta dos comentários.** `04_artigo/ieee_access/response_to_reviewers.tex` contém R1.15–R1.19, embora o Revisor 1 tenha 14 comentários. Retratação, formulação e outros pedidos do Revisor 2 foram misturados nessa seção; a seção Revisor 2 não preserva seus 17 itens e faltam seções próprias dos Revisores 3–5. Não usar a carta como matriz de cobertura. Reorganizá-la posteriormente a partir deste confronto.
2. **Matriz antiga resumiu demais os pedidos.** `MATRIZ_REVISORES.csv` não explicitava falsos alarmes repetidos, feedforward com realimentação, sensibilidade dos pesos do míope, escala computacional com horizontes e detalhes das métricas. Também ainda contém estados `preparacao_sem_placa`. É um registro histórico de planejamento, não um checklist validado.
3. **Fairness ainda não equivale a custos iguais.** O míope penaliza `w_du*(u-u_anterior)^2/Pbase^2`; o MPC penaliza `w_delta_u*||DeltaU||^2` sem essa normalização. Com Pbase=950 e peso 50, os coeficientes são aproximadamente 0,00005540 e 50; no modo evento, o MPC usa 5. A razão dos coeficientes isolados é 902.500 no modo normal e 90.250 no modo evento. Isso não determina sozinho qual controlador será melhor, mas impede alegar objetivos idênticos com base apenas no nome/valor dos pesos. Também diferem termo terminal, supervisão e tolerâncias do solver. A ablação horizonte 1 do próprio MPC é a comparação mais próxima para estudar horizonte; o míope separado não é sua cópia algébrica.
4. **Protocolo sem previsão contém duas regras diferentes.** `simular_ems_auditado.m` inicialmente mantém disponibilidade e limite medidos no futuro quando `mpc_foresight_grid=false`. Depois `montar_qp_auditado.m` substitui o futuro por fonte disponível e limite nominal. Assim, durante uma falta já medida, o QP assume retorno no próximo passo. Isso é uma hipótese causal, não acesso ao futuro real, mas é diferente de persistência da condição medida. Afeta a interpretação de load_only, no_preview e detection. O pacote de formulação anterior não explicitava esse detalhe. Registrar a hipótese ou comparar uma versão com persistência, em nova campanha, antes de tratar essas ablações como neutras quanto ao prognóstico de retorno.
5. **O contraexemplo histórico de 699 kW não se reproduz no protocolo auditado.** Em −10 s o determinístico dá 350,000897 kW; em +20 s dá 511,757208 kW. Nenhum dos 41 pontos de −20 a +20 s piora o pico heurístico de 592,612264 kW. O manuscrito antigo ainda diz que −10 s é pior que o heurístico. Sua substituição requer explicar a mudança de protocolo/campanha; não atribuir essa diferença à correção do cenário estocástico, pois o determinístico não usa esse cenário.
6. **Metadado de unidade errado para NVML.** `preparar_dataset.py` converte as potências GPU de W para kW antes de agregá-las, mas salva extremos nos campos `raw_min_W`/`raw_max_W` também para NVML. O rótulo é errado; essa constatação não demonstra erro nos perfis normalizados de 600–950 kW. Não corrigir históricos silenciosamente: usar errata de unidade e metadados novos na entrega reproduzível.
7. **Comentários herdados de código não comprovam warm-start.** O cabeçalho do builder menciona warm-start, mas a chamada auditada passa X0 vazio. O ensaio `warmstart_v1.csv` apresentou as mesmas 12 iterações e soluções, com e sem X0. Reportar ausência de warm-start utilizado; não inferir aceleração por pequenas diferenças de tempo.

Nenhum controlador, manuscrito, carta, PDF ou dado histórico foi alterado neste confronto. Os pontos acima complementam o pacote `preparacao_artigo_20260911_v1`; suas ressalvas devem acompanhá-lo na redação.

## Evidências usadas

Todos os caminhos abaixo são relativos à raiz do projeto.

| Código | Arquivos e alcance |
|---|---|
| E1 | `05_resultados/revisao_operacional/consolidacao_corrigida_20260911_v1/`: CSV consolidado, tabelas por grupo, proveniência, auditoria e séries de recuperação/fallback. 1.489 casos não afetados + 266 corrigidos. |
| E2 | `04_artigo/revisao_operacional/preparacao_artigo_20260911_v1/`: formulação, diagnóstico, argumentos e cinco tabelas. Não é o artigo revisado. |
| E3 | `01_matlab_base/revisao_operacional/`: `caso_auditado.m`, `simular_ems_auditado.m`, `montar_qp_auditado.m`, `controle_mpc_auditado.m`, `controle_miope_auditado.m`, `metricas_auditadas.m`; `04_artigo/revisao_operacional/criar_jobs.py` e `jobs.json`. |
| E4 | `05_resultados/revisao_operacional/dataset_v1/manifest.json` e 42 perfis; `04_artigo/revisao_operacional/preparar_dataset.py`. DIPLOEE simulado; NVML medido em GPUs, agregado e reescalado. |
| E5 | `05_resultados/revisao_operacional/ablacao_evento_campaign_20260910_165321_217/`, 21 casos, e `ablacao_isolada.csv` em E1. |
| E6 | `05_resultados/revisao_operacional/solver_escala_20260910_194805_009/`, 16 replays e 4 malhas fechadas; tentativa não aprovada em `solver_escala_20260910_194722_777/`; `warmstart_v1.csv`. |
| E7 | `04_artigo/revisao_operacional/HANDOFF_DE2115.md` e `07_fpga/revisao_operacional/`. Preparação; sem evidência física aprovada nesta análise. |
| E8 | `04_artigo/ieee_access/artigo_ems_mpc_datacenter_access.tex`, `response_to_reviewers.tex` e `NOMENCLATURA_REVISAO.md`: documentos históricos consultados, não alterados. |
| E9 | `checagem_evidencias.json` nesta pasta: cálculos desta revisão, hashes, localização dos picos e frequência de inconsistência de sinal nos MATs principais. |

## Revisor 1 — 14 itens, páginas 2–3

| Item | Exigência original, resumida | Estado / evidência | O que falta para responder adequadamente |
|---|---|---|---|
| R1.1 | Validação experimental/HIL ou dados operacionais, especialmente para o alegado déficit zero. | PENDENTE. E7: placa disponível, preparação e SIL não são ensaio físico. | Executar e documentar o controlador embarcado em malha com a planta simulada. Explicar que isso valida execução do controlador, não comportamento elétrico de UPS ou instalação MW. |
| R1.2 | Traces medidos AI/HPC; utilização GPU e potência de instalação quando possível. | PARCIAL. E4 e 200 casos de janelas em E1. | Mostrar origem, colunas/unidades, escalas e estatísticas. NVML medido não equivale a potência total de instalação; DIPLOEE não é medição. Não alegar utilização GPU/facility sincronizada se não analisada. |
| R1.3 | Investigar sensibilidade ao timing e reação sob incerteza. | BASE. E1: 41 deslocamentos × 5 métodos, gate e estocástico. | Substituir a narrativa de 699 kW pela campanha auditada, explicando informação corrente versus previsão. Discutir o custo de reserva e os resultados desfavoráveis do gate. |
| R1.4 | Timing probabilístico e probabilidade de piora com atrasos realistas de detecção. | PARCIAL. 200 erros pareados de previsão; atraso fixo de 1/5/10 s em grupo separado. | Uma distribuição assumida de erro de previsão não é distribuição de atraso de detecção. Estimar o risco condicionado a atrasos ou delimitar explicitamente o que não foi avaliado. |
| R1.5 | Metodologia comparável de tuning e parametrizações alternativas do heurístico. | PARCIAL. Fairness 105 casos e dU=120/200/400. | Documentar critérios e coeficientes efetivos; justificar/avaliar parametrizações do heurístico. Rampa comum não iguala custos, supervisão ou política de emergência. |
| R1.6 | Sensibilidade dos pesos principais e estabilidade das conclusões. | PARCIAL. 30 casos: cinco pesos, três fatores, dois cenários, determinístico. | Explicar tuning e limites da análise univariada. Faltam tracking da fonte, rampa, SOC, terminal e uso BESS na campanha atual; não alegar cobertura de todos os pesos. |
| R1.7 | Relacionar tau/eficiências a hardware real; discutir temperatura, envelhecimento e não linearidades. | PARCIAL. Tau=1/2/4 e SOC=30/45/60 em 90 casos. | Identificação/justificação física de parâmetros e limitações. Variar tau não valida modelo eletroquímico nem dinâmica de UPS. |
| R1.8 | Extensão a múltiplas UPS, conversores, barramentos, geradores e coordenação. | PENDENTE. E2 traz limites gerais; não há arquitetura multiunidade avaliada. | Preparar discussão específica de extensão e do que pode mudar nas conclusões. O item pede discussão; não exige automaticamente implementar toda a arquitetura. |
| R1.9 | Criticidade parcial, prioridades de shedding e redundância. | PENDENTE. Modelo tem carga agregada integralmente crítica. | Declarar essa hipótese e formular/discutir como classes e prioridades mudariam objetivo e restrições. Não alegar que já existe prioridade lexicográfica. |
| R1.10 | Esclarecer headroom e evitar alegação de tempo real baseada só no solver. | PARCIAL. Ciclo medido, três overruns iniciais estocásticos, nenhum determinístico. | Apresentar distribuição de ciclo e orçamento da implementação. Computador de simulação e DE2-115 exigem evidências próprias. |
| R1.11 | Interpretar falta prolongada junto de autonomia, redundância e geradores. | PARCIAL. E1: falta de 2 h e limites atingidos. | Discutir arquitetura completa de continuidade e papel do gerador. Preservar a pequena perda de energia do MPC frente ao heurístico. |
| R1.12 | Diferenciar contribuição de estudos MPC/BESS anteriores. | PENDENTE. Não há tabela bibliográfica validada neste pacote. | Comparar informação, baselines, dinâmica, continuidade e erros, com leitura/verificação das referências específicas. |
| R1.13 | Geração de cargas/eventos e parâmetros suficientes para reprodução. | BASE. E1–E4: código, sementes, entradas e hashes locais. | Entrega organizada com comando de reprodução, convenções de forecast, errata de unidade e requisitos. Testar reprodução a partir do pacote final em ambiente limpo. |
| R1.14 | Limitar conclusões ao modelo e eventos detectáveis/agendáveis. | BASE. E2 já delimita interpretações. | Aplicar isso a título/resumo/discussão/conclusões; não transformar “detectável” em previsão prévia garantida. |

## Revisor 2 — 17 itens, páginas 4–5

| Item | Exigência original, resumida | Estado / evidência | O que falta para responder adequadamente |
|---|---|---|---|
| R2.1 | QP completo: preditores, limites, folgas, recarga/evento, normalizações. | BASE. E2 explica o MPC determinístico e por cenários conforme E3. | Acrescentar as hipóteses sem previsão apontadas acima, margem SOC nula usada e diferenças do míope. Converter a formulação em apêndice reproduzível e revisar LaTeX. |
| R2.2 | Sustentar degraus, rampas, durações e repetição por dados ou restringir escopo/título. | PARCIAL. E4 fornece perfis derivados de dataset oficial. | Caracterizar estatisticamente antes/depois da transformação; não afirmar calibração das cargas sintéticas históricas pelo dataset apenas porque foram acrescentadas outras cargas. A alternativa explícita do revisor é limitar o escopo. |
| R2.3 | Separar carga agendada, interrupção planejada, alarme e falta não anunciada; informação causal comum. | PARCIAL. E1/E3 têm alarmes, falta não anunciada e detecção separada. | Explicitar hipótese de retorno normal do QP sem previsão e analisar sua influência. Não apresentar vantagem estocástica sem anúncio como conhecimento da futura falta. |
| R2.4 | Quatro ablações e possível feedforward+feedback com os mesmos forecasts. | PARCIAL. E1 tem load_only/no_preview/horizon1; E5 isola a desigualdade. | Falta o competidor feedforward+feedback sugerido ou justificativa técnica para não incluí-lo. Corrigir descrição de no_preview; não chamar o míope separado de MPC horizonte 1 equivalente. |
| R2.5 | Timing amplo, eventos perdidos, falsos positivos repetidos, erros combinados, estatística e confirmação. | PARCIAL. Sweep, falso alarme único, evento perdido, MC combinado e gate. | Falsos alarmes repetidos não constam de `criar_jobs.py`. O gate foi considerado, mas não se mostrou solução robusta; não o apresentar como mitigação aprovada. |
| R2.6 | Causas/instantes/exitflags/fallback e sua influência no desempenho. | PARCIAL. E1/E6 registram falhas; escala elimina 19 fallbacks no teste determinístico de perda. | Separar inviabilidade de sensibilidade numérica com diagnósticos mais amplos e quantificar influência além de um cenário. Os 16 replays não explicam todas as falhas. |
| R2.7 | Frequência de inconsistência de sinal e erro SOC contra modelo por trechos. | BASE. E9 calcula frequência em soluções aceitas principais; E1 registra erro em todos os casos. | Inserir tabela de frequência/erro/violações com denominadores e sem misturar tentativas rejeitadas. Modelo MILP ou split é sugestão adicional, não pré-requisito obrigatório quando há referência por trechos. |
| R2.8 | Sensibilidade dos pesos do míope, restrições ativas e comando perto dos degraus; limites comuns. | PARCIAL. Rampa testada e séries disponíveis. | Falta varrer pesos do míope e mostrar restrições ativas. A normalização de DeltaU difere; igualdade nominal dos pesos não demonstra fairness. |
| R2.9 | Normalização, tuning, condicionamento de H e restrições; considerar prioridade hierárquica. | PARCIAL. E2/E6 e campos de condição em E1. | A métrica atual é cond(C'C+epsilon I) no primeiro passo, não diretamente condição de C; pode refletir deficiência de posto. Relatar isso e justificar prioridade aproximada; lexicografia foi sugerida, não implementada. |
| R2.10 | Definir 350 kW como limite instantâneo específico, não universal. | BASE. E2: 750−400=350, com fonte ausente. | Substituir terminologia no artigo e apresentar hipóteses; para 150 s, o déficit mínimo persistente é 14,5833 kWh nesse caso. |
| R2.11 | Incluir dinâmica UPS ou restringir linguagem à continuidade de carga por BESS. | BASE pela alternativa de escopo. E2 reconhece ausência de DC-link, transferência e qualidade elétrica. | Aplicar a restrição de linguagem no manuscrito inteiro. DE2-115 com planta agregada não supre essa fidelidade elétrica. |
| R2.12 | Avaliação repetida/randomizada de cargas, SOC, conversor, eventos, limites da fonte e erros, com IC/quantis. | PARCIAL. 200 erros pareados, 40 janelas e variações SOC/tau. | A trajetória física do MC é a mesma em todos os ensaios; não há randomização conjunta de tempos físicos, limites da fonte e demais parâmetros. Descrever alcance ou ampliar a avaliação. |
| R2.13 | p50/p95/p99/máximo de ciclo, montagem, iterações, status, escala com Np/Nc e warm-start. | PARCIAL. Percentis/tempos em E1, iterações nos MATs, X0 em E6. | Falta consolidar iterações e uma curva computacional comparável de horizontes. Não inferir escala isolada ao comparar outro solver/hardware/horizonte. |
| R2.14 | Explicar SOC final maior que mínimo após falta longa e indicar todos os intervalos. | BASE. Falta [600,7800) s; simulação 9600 s; recuperação da fonte e recarga posteriores. | Usar SOC finais corrigidos: 24,745932% heurístico e 24,728995% MPC. Os aproximadamente 37% citados no parecer pertencem ao resultado antigo, não à consolidação atual. |
| R2.15 | Tempos acima de limiares, SOC pré-evento, energia de preparação, violações, recuperação, throughput/EFC, reversões e preparação inútil. | PARCIAL. Quase todas as métricas básicas estão em E1/E3. | Energia de preparação em janela explicitada e número de reversões não estão consolidados; variação total de comando não é contagem de reversões. Definir limiares: T_gt1 usa >=1, enquanto os demais usam >. |
| R2.16 | Substituir referência retratada e verificar metadados/status das referências recentes. | PARCIAL. A entrada sheng2026power/DOI indicado não aparece no TeX canônico consultado. | Revalidar a bibliografia completa e as versões finais/suplemento. Remoção local não comprova auditoria bibliográfica global. Esta revisão não verificou status editorial online. |
| R2.17 | Disponibilizar código, parâmetros, dados, forecasts, sementes e resultados em repositório permanente. | PARCIAL. Acervo local rastreável E1–E4. | Preparar versão limpa, licenças e referência permanente; publicação é etapa futura, não foi executada. O pedido é encorajamento, não autorização de publicação externa. |

**Complemento das perguntas adicionais do R2 (p. 6):** além da referência [11], pede manter [8] e [9] apenas onde sustentem diretamente a discussão do heurístico. Essa ressalva não estava individualizada na matriz antiga. Verificar as referências pelo conteúdo, não confiar na numeração de versões posteriores. As respostas gerais do formulário (contribuição aplicada, solidez parcial e revisão importante) reforçam estes itens; não são novos resultados experimentais.

## Revisor 3 — 5 itens, página 6

| Item | Exigência original, resumida | Estado / evidência | O que falta para responder adequadamente |
|---|---|---|---|
| R3.1 | Tabela comparativa com trabalhos [4]–[7] e [22]–[24]. | PENDENTE. E2 apenas propõe a organização. | Identificar as referências na versão submetida e construir tabela verificável. Não substituir por uma lista genérica de MPC. |
| R3.2 | Suporte estatístico/IC aos testes de previsão. | BASE. E1: 200 pares, IC bootstrap, quantis e diferenças. | Informar distribuição assumida, semente e trajetória física fixa. Diferença de pico estocástico−determinístico: média −9,043 kW, IC95% [−14,017;−4,791]. |
| R3.3 | Justificar pesos e apresentar sensibilidade. | PARCIAL. Cinco pesos do determinístico em dois cenários. | Justificativa de tuning, demais pesos principais e ressalva de normalização; não alegar estabilidade universal. |
| R3.4 | Avaliar se simplificação de primeira ordem altera ranking. | PARCIAL. E1 tem ranking sob tau e SOC variados. | A mudança de tau mantém o mesmo tipo de modelo. Comparar com dinâmica mais rica ou justificar e delimitar o alcance; não dizer que a simplificação foi validada por variar apenas tau. |
| R3.5 | Explicar picos iguais de faixas e limite, descartando erro de cópia. | BASE. E9 confirma 90,979599 kW em 400 s e 200 s, respectivamente, para o heurístico. | Mostrar o mesmo déficit instantâneo de 150 kW e tau=2 s: 150 exp(−1/2)=90,979599 kW no primeiro passo. Os cenários completos são diferentes. |

## Revisor 4 — 12 preocupações, página 7

| Item | Exigência original, resumida | Estado / evidência | O que falta para responder adequadamente |
|---|---|---|---|
| R4.C1 | Esclarecer novidade científica além de implementar métodos existentes. | PENDENTE. Comparação aplicada ampliada, sem teoria nova. | Posicionar contribuição reproduzível e limites frente à literatura. O contraexemplo antigo de timing não pode continuar como novidade demonstrada pela campanha atual. |
| R4.C2 | Validação além de simulação, HIL ou dados operacionais medidos. | PENDENTE quanto à execução física. E4 melhora a entrada, E7 prepara a bancada. | HIL/FIL documentado; explicar exatamente o que a placa valida. Dados medidos como entrada não validam automaticamente a resposta elétrica simulada. |
| R4.C3 | Usar medições GPU/HPC ou dataset público estabelecido. | BASE para o acréscimo de dados. E4 atende à inclusão de perfis derivados de dataset. | Distinguir medido/simulado e informar transformações/representatividade. Não alegar medição de instalação de 600–950 kW. |
| R4.C4 | Investigar previsão/timing probabilisticamente. | BASE. E1: sweep, Monte Carlo e competidor por cenários corrigido. | Delimitar distribuição assumida e explicar divergência da evidência histórica de −10 s. |
| R4.C5 | Acrescentar EMS preditivo estabelecido, por exemplo MPC estocástico. | PARCIAL. Quinto competidor executado com três cenários e sensibilidades. | Fundamentar a formulação na literatura e documentar escolha de cenários/probabilidades e comando comum. É implementação do projeto de uma classe de método; não reprodução comprovada de um benchmark publicado. O revisor não obriga copiar algoritmo específico. |
| R4.C6 | Justificar pesos de várias ordens e mostrar robustez ao tuning. | PARCIAL. E1/E2/E6. | Explicar coeficientes após normalização, testar lacunas principais e reconhecer que pesos grandes não criam prioridade estrita. |
| R4.C7 | Evidência de execução em tempo real em hardware representativo. | PENDENTE. Placa disponível, ensaio físico não demonstrado. | Medir ciclo completo/primeiro passo/regime/comunicação/overruns na placa. Os três overruns do estocástico no PC não devem ser ocultados; ele não será portado nesta fase. |
| R4.C8 | Incorporar degradação e custo de substituição da bateria. | PENDENTE quanto ao pedido explícito. Throughput/EFC são apenas proxies. | Acrescentar análise de envelhecimento/custo com hipóteses justificadas ou apresentar recusa técnica fundamentada e limitar escopo; mera menção em limitações pode ser insuficiente. Esse pedido vai além do plano operacional executado. |
| R4.C9 | Verificar conclusões com dinâmica mais realista de conversor, UPS, bateria, DC bus e rede. | PARCIAL. Somente tau/SOC no modelo agregado. | Ensaio de maior fidelidade ou justificativa de escopo com evidência. Executar o mesmo modelo na FPGA não resolve essa objeção por si só. |
| R4.C10 | Mais robustez estatística que cenários determinísticos isolados. | BASE no escopo ensaiado. 200 pares e janelas adicionais. | Declarar sobreposição das janelas, cenário físico único no MC e ausência de representatividade populacional garantida. |
| R4.C11 | Demonstrar contribuição específica de data centers, não microrrede genérica. | PENDENTE. Motivação e perfis não tornam toda a formulação específica. | Relacionar cargas, informação de jobs, criticidade e requisitos ao problema; distinguir o que é genérico e o que foi efetivamente modelado/testado. |
| R4.C12 | Conclusões qualificadas, sem superioridade geral ou zero universal. | BASE. E2 apresenta perdas, empates e limitações. | Transferir para a redação; mostrar SOC/throughput junto aos picos e os casos prolongados/desfavoráveis. |

## Revisor 5 — 5 itens, páginas 7–8

| Item | Exigência original, resumida | Estado / evidência | O que falta para responder adequadamente |
|---|---|---|---|
| R5.1 | Expandir timing e especificar precisão mínima necessária. | PARCIAL. E9 mapeia os 41 pontos corrigidos. | Definir primeiro o critério de benefício: para vencer o heurístico em pico, ambos vencem em todo [−20,+20] s testado; isso não identifica fronteira externa. Para pico <=351 kW, determinístico passa em [−20,+4] s. É critério descritivo desta análise, não garantia ou requisito pré-registrado. |
| R5.2 | Explicar míope pior e testar sensibilidade/retuning. | PARCIAL. Faixas: 102,783→71,305→aproximadamente zero com dU=120/200/400. | Complementar pesos, coeficientes efetivos, restrições ativas e metodologia de tuning. Não atribuir toda a diferença à ausência de horizonte. |
| R5.3 | Alinhar título e todas as seções ao escopo limitado de eventos/modelo. | BASE para orientação, edição pendente. E2/E8. | Revisar título/resumo/conclusões sem prometer cobertura de falhas aleatórias, UPS completa ou instalação real. |
| R5.4 | Quantificar SOC, recuperação, redução de pico, coordenação com gerador e benefício nominal. | PARCIAL. E1 cobre SOC/recuperação/pico/nominal. | Coordenação com geração de backup não foi simulada; discussão apenas não equivale à análise quantitativa pedida. Delimitar resposta ou acrescentar estudo específico. |
| R5.5 | Limitações de parâmetros não identificados, ruído, não linearidades e variabilidade de execução. | PARCIAL. Previsão, tau/SOC e solver foram investigados; demais efeitos não. | Explicitar ausência de ruído de medição e identificação em instalação, avaliar impacto escolhido e não alegar prontidão de implantação. |

## Diagnósticos adicionais produzidos nesta revisão

**SOC — evidência para R2.7.** Nos sete cenários principais, entre soluções aceitas, há inconsistência de sinal em 100/8.353 passos do determinístico (1,197%) e 56/8.400 do estocástico (0,667%). A contagem é por passo com pelo menos um índice do horizonte inconsistente; não é a soma das inconsistências de todos os índices. Não foi aplicada banda morta de sinal, portanto valores próximos de zero também contam. Nenhuma violação do SOC da referência por trechos foi registrada nas soluções aceitas desses 14 casos. Maior erro nesses casos: 0,043722 pp determinístico e 0,099356 pp estocástico. Os máximos mais amplos da consolidação, 0,120044/0,132541 pp, incluem outros grupos; não são contradição.

**Timing — evidência para R5.1.** No determinístico, o critério exploratório pico <=351 kW passa em −20…+4 s; no estocástico, passa em −20…+16, +18 e +19 s, mas falha em +17 e +20 s. Não ajustar uma fronteira monotônica ignorando +17 s. Para pico menor que heurístico, todos os 41 pontos de ambos passam. Em +20 s, picos de 511,757208 e 352,423873 kW. A tolerância útil depende de métrica, SOC e cenário, não existe precisão mínima universal demonstrada.

**Condição das restrições.** E1 contém máximos do indicador regularizado de aproximadamente 4,843e15 e 9,686e15. Como é `condest(C'*C+1e-12 I)` e pode refletir direções redundantes/nulas, não traduzi-lo em “condição da matriz C” nem causa demonstrada de todos os exitflags −6. Falta distinguir condição estrutural, escala e resíduos efetivos em QPs relevantes.

**Falta prolongada.** A comparação corrigida registra energia não atendida 1309,949055 kWh heurístico e 1312,325817 kWh determinístico. O MPC perde cerca de 2,376762 kWh; não omitir. O SOC pré-evento é 60% e 59,501150%, respectivamente. Recuperação de 7200 s corresponde à duração da falta até retorno da fonte; não é restauração autônoma pelo BESS.

## Ordem de fechamento recomendada

1. Resolver as descrições e decisões de protocolo: sem previsão/retorno, diferenças do míope, timing histórico e esquema de numeração. Não requer apagar resultados; mudanças de controlador exigem novas campanhas.
2. Fechar os subpedidos computacionais omitidos: pesos do míope e pesos MPC restantes, falsos alarmes repetidos, métricas de preparação/reversões, horizontes/iterações e influência do fallback. Definir se a sugestão feedforward+feedback será implementada ou respondida tecnicamente.
3. Deliberar sobre lacunas científicas de maior alcance: degradação/custo, dinâmica mais rica e coordenação quantitativa de backup. Foram pedidas pelos revisores, mas não cobertas integralmente pelo plano aprovado; não classificá-las como meramente editoriais.
4. Executar DE2-115 com versões e referência fixadas, sem confundir prova de execução embarcada com validação elétrica da instalação.
5. Construir tabela de literatura, revisar referências e reorganizar a carta pelos IDs corretos. Só então incorporar resultados e preparar documentos de ressubmissão.

## Exigências editoriais separadas das técnicas

A carta de decisão pede resposta por comentário contendo preocupação, resposta e ação; PDF com alterações destacadas; versão limpa em Word/LaTeX e PDF. Se houver mudança de autoria, há procedimento específico. Esses documentos ainda serão preparados; não são experimentos e não foram gerados ou enviados aqui. A decisão comunicada é rejeição na forma atual com incentivo à ressubmissão, não aceite condicionado. A redação antiga “major revision” não deve substituir a descrição literal da situação comunicada pelo editor.

Não se atribui percentual de chance de aceite: não há base para estimá-lo. Há material para uma resposta forte em diversos itens, mas uma resposta a todos não equivale a concordância/aceitação de todos pelos revisores. Sobretudo hardware, fidelidade, degradação e fairness precisam de evidência ou delimitação técnica explícita.
