% Draft fragments: requires amsmath, amssymb and UTF-8 support.
% Read FORMULACAO_QP.md for definitions and qualifications.
\begin{equation}
a=e^{-T_s/\tau_b},\quad b=1-a,\qquad p_{k+1}=a p_k+b u_k.
\end{equation}

\begin{equation}
P_{g,k}=\begin{cases}\min\{M_k,\max(0,L_k-p_{k+1})\},&G_k=1,\\0,&G_k=0,\end{cases}\qquad
P_{u,k}=\max(0,L_k-P_{g,k}-p_{k+1}).
\end{equation}

\begin{equation}
s_{k+1}=s_k-\frac{100T_s}{3600E_b}\begin{cases}p_{k+1}/\eta_d,&p_{k+1}\ge0,\\\eta_c p_{k+1},&p_{k+1}<0.\end{cases}
\end{equation}

\begin{equation}
\Delta U=[\Delta u_1,\ldots,\Delta u_{N_c}]^T,\quad U=\mathbf1u_{k-1}+T\Delta U,\quad T_{ij}=\mathbb1(j\le i).
\end{equation}

\begin{equation}
P=\Phi p_k+\Gamma U=P^0+\Gamma T\Delta U,\qquad
\Phi_i=a^i,\quad \Gamma_{ij}=\begin{cases}ba^{i-j},&j\le i,\\0,&j>i.\end{cases}
\end{equation}

\begin{equation}
K_i=\frac{100T_s}{3600E_b}\begin{cases}1/\eta_d,&P_i^0\ge0,\\\eta_c,&P_i^0<0,\end{cases}\qquad
S=\mathbf1s_k-C\operatorname{diag}(K)P.
\end{equation}

\begin{equation}
z=[\Delta U;P_g;\xi_L;\xi_G;\xi_R;\xi_E],\qquad n_z=N_c+5N_p=315.
\end{equation}

\begin{equation}
\begin{aligned}
J(z)={}&w_g\|(P_g-P_g^\star)/P_b\|_2^2
+w_L\|\xi_L/P_b\|_2^2+w_G\|\xi_G/P_b\|_2^2\\
&+w_R\|\xi_R/P_b\|_2^2+w_E\|\xi_E/P_b\|_2^2
+w_r\|(DP_g-e_1P_{g,k-1})/R_b\|_2^2\\
&+w_s\|(S-\mathbf1s^\star)/100\|_2^2
+w_T((S_{N_p}-s^\star)/100)^2\\
&+w_p\|P/P_b\|_2^2+w_u\|\Delta U\|_2^2+\frac{\epsilon}{2}\|z\|_2^2.
\end{aligned}
\end{equation}

\begin{equation}
P_{g,i}+P_i+\xi_{L,i}=\widehat L_i;\qquad
p_{\min}\le P_i\le p_{\max};\qquad s_{\min}\le S_i\le s_{\max}.
\end{equation}

\begin{equation}
u_{\min,i}\le U_i\le p_{\max},\quad
u_{\min,i}=\begin{cases}0,&\widehat G_i=0,\\p_{\min},&\widehat G_i=1,\end{cases}\quad
-dU_{\max}\le\Delta U\le dU_{\max}.
\end{equation}

\begin{equation}
P_{g,i}-\xi_{G,i}\le\widehat M_i,\quad P_{g,i}\ge0;\qquad P_{g,i}=0\ \text{se}\ \widehat G_i=0.
\end{equation}

\begin{equation}
\min_{\Delta U,y_1,y_2,y_3}\sum_s\pi_s J_s(\Delta U,y_s),\qquad \pi_s=1/3.
\end{equation}

\begin{equation}
P_u^{\max}=\max_k P_{u,k},\qquad E_u=\frac{T_s}{3600}\sum_k P_{u,k},\qquad
Q=\frac{T_s}{3600}\sum_k|p_{k+1}|,\qquad EFC=Q/(2E_b).
\end{equation}
